# KindredRelay clinical-safety hazard log

**What this is.** A failure-mode table for the family timeline (the deployed product path) and the parts of the Case Agent that share its guardrails. It is *modelled on* the hazard-log practice of ISO 14971 (risk management for medical devices) and NHS DCB0129 (clinical risk management in the manufacture of health IT): hazard, cause, effect, risk before controls, controls, verification, residual risk, status. **It is not a certified ISO 14971 or DCB0129 safety case**: no clinical safety officer has reviewed it, the severity and likelihood scores are the team's judgement, and the demo uses fictional patients only. KindredRelay is a hackathon prototype, not a medical device.

**How to check it.** Every `path:line` ("quote"), every `test_file.py::test_name` and every `results.json` → `key` = value below is machine-checked by:

```bash
python scripts/check_hazard_log.py        # exit 0 = every citation resolves; the quoted text is on the cited line
```

It fails when a cited line has moved or changed, a cited test no longer exists, a cited result value differs, or a cited test file is neither run by `deploy/validate_abd.py` nor listed in the last section below. Red-team numbers come from the final rerun `release/benchmarks/redteam_final_20261018T024113Z/` (after the DX-05 and PI-04 fixes; deterministic, offline, no model; scope: "deterministic guardrail decisions on fixed adversarial inputs; not model accuracy, not clinical correctness"); metamorphic numbers from `release/benchmarks/metamorphic_final_20261018T024113Z/` (same code). The earlier red-team run `release/benchmarks/redteam_20261017T140024Z/` is kept unchanged as the before-fix record.

**Scales (team judgement, not measured probabilities).** Severity: 1 negligible (confusion, no care impact) · 2 minor (a family member asks again) · 3 moderate (a missed or late care action, recoverable) · 4 major (wrong care action by the family, e.g. a missed appointment or a wrong mobility instruction) · 5 catastrophic (could contribute to serious harm, e.g. a medicine taken that must not be). Likelihood per use of the feature: 1 very unlikely · 2 unlikely · 3 possible · 4 likely · 5 very likely. Score = severity × likelihood (1–25). Residual = the same scores after the listed controls.

**Status.** `open`: a known path to the harm is not closed on the deployed path (or the control is not active). `mitigated`: the known paths are closed and tested; the residual is what the tests cannot rule out. `accepted`: not controlled in code; the residual is accepted for a demonstration with fictional data only and would block any real-world use.

## Hazards

| ID | Hazard | Cause | Effect on patient / family | Severity | Likelihood | Score | Controls | Verification evidence | Residual risk | Status |
|---|---|---|---|---|---|---|---|---|---|---|
| HZ-01 | Negation flip: a "do not" instruction is shown as a "do" instruction | The model drops "not / don't / avoid / stop" when it restates a quote; or a quote is cut after the negation | Family does the opposite of the clinician's instruction (e.g. lets her bear weight, gives a medicine that was stopped) | 5 | 3 | 15 | Family timeline rejects a fact whose quote follows a negation: `handoff_day1/agent/episode.py:374` ("the quote follows a negation"); shared rule `handoff_day1/agent/guardrails.py:182` ("def quote_negated"); Case Agent extractor: `handoff_day1/agent/case_agent.py:921` ("the quote follows a negation"), `handoff_day1/agent/case_agent.py:932` ("the action leaves out a negation its quote states") | `handoff_day1/agent/test_episode.py::test_shared_modal_or_negation_is_not_lost_across_conjoined_verbs`; `handoff_day1/agent/test_timeline_html.py::test_negation_and_completion_are_kept_in_the_family_members_words`; `handoff_day1/agent/test_plan_negation.py::test_negated_plans_are_refused`; a negated procedure is not shown as planned: `handoff_day1/agent/test_procedure_negation_display.py::test_a_negated_operation_is_not_shown_as_planned_anywhere`; red team partial quotes `release/benchmarks/redteam_final_20261018T024113Z/results.json` → `summary.per_category[category=partial_quote].stopped` = 10; held-out gap (negation after the quote, Case Agent extractor) now closed `release/benchmarks/redteam_final_20261018T024113Z/results.json` → `cases[id=HO-04].status` = gap_closed; still open: metamorphic negation pairs `release/benchmarks/metamorphic_final_20261018T024113Z/results.json` → `relations.MR1.violations` = 38 | S5 × L2 = 10. A negation the patterns do not know still passes (metamorphic MR1: 38 of 200 seeded pairs, e.g. a negation more than three words before the quote); the family timeline shows the quote itself next to each fact | mitigated (family timeline and Case Agent extractor; HO-04 closed); MR1 negation pairs open |
| HZ-02 | Unsupported or wrong dose shown | The model writes a number, unit or frequency the source does not state; a photo of a list is misread | Overdose or underdose given by the family | 5 | 3 | 15 | Every number of a dose field must be in the quote: `handoff_day1/agent/episode.py:389` ("which the quote does not"); a medicine's dose must be one phrase of the quote `handoff_day1/agent/episode.py:117` ("metamorphic MR2"); dose fact extraction `handoff_day1/agent/guardrails.py:300` ("def dose_facts"); each read line must be ticked by the family before it is added: `handoff_day1/ui/pages/1_Family_timeline.py:991` ("def tick_boxes") | `handoff_day1/ui/test_timeline_page.py::test_spelled_doses_and_frequencies_require_each_line_to_be_checked`; `handoff_day1/ui/test_timeline_page.py::test_photo_spelled_dose_and_frequency_require_confirmation`; `handoff_day1/agent/test_episode.py::test_decimal_medication_dose_is_not_a_clock`; `handoff_day1/agent/test_episode_safety_gaps.py::test_medication_dose_must_be_one_phrase_of_the_quote`; red team `release/benchmarks/redteam_final_20261018T024113Z/results.json` → `summary.per_category[category=medication_dose].stopped` = 11; metamorphic dose pairs (40 of 200 before the fix) `release/benchmarks/metamorphic_final_20261018T024113Z/results.json` → `relations.MR2.violations` = 0 | S5 × L2 = 10. 2 of 13 dose attacks pass (HO-05 "eight a day" without a unit, HO-07 a hyphenated brand count), both on the Case Agent answer path; a dose that is wrong in the source itself is shown as written | mitigated (family timeline); HO-05, HO-07 open on the Case Agent path |
| HZ-03 | Autonomous diagnosis: the app presents a diagnosis no clinician made | The model labels a symptom sentence as a diagnosis; the diagnosis field may paraphrase its quote | Family believes a diagnosis (false reassurance or alarm), acts on it or delays care | 4 | 3 | 12 | Diagnosis wording checks on replies `handoff_day1/agent/guardrails.py:386` ("def diagnoses"); fields that must quote word for word `handoff_day1/agent/episode.py:86` ("VERBATIM =") still exclude the diagnosis field `what`, so a condition `what` names must be one the quote names: `handoff_day1/agent/episode.py:109` ("DIAGNOSIS_RX"), `handoff_day1/agent/episode.py:412` ("but the quote states no diagnosis of it"); the evidence verifier that could catch a paraphrase is off: `handoff_day1/agent/evidence_gate.py:151` ("KINDRED_VERIFIER_MODE") | `handoff_day1/agent/test_episode.py::test_diagnosis_is_attributed_to_its_source`; `handoff_day1/agent/test_episode_safety_gaps.py::test_symptom_sentence_labelled_as_a_diagnosis_is_rejected`; `handoff_day1/agent/test_episode_safety_gaps.py::test_rejected_in_the_timeline_and_not_shown_as_the_doctors`; `handoff_day1/agent/test_episode_safety_gaps.py::test_stated_diagnoses_still_pass`; red team `release/benchmarks/redteam_final_20261018T024113Z/results.json` → `summary.per_category[category=autonomous_diagnosis].stopped` = 8; former deployed-path gap closed `release/benchmarks/redteam_final_20261018T024113Z/results.json` → `cases[id=DX-05].status` = protected; before the fix: `release/benchmarks/redteam_20261017T140024Z/results.json` → `cases[id=DX-05].status` = gap_confirmed; still open: own-words diagnoses in a Case Agent reply `release/benchmarks/metamorphic_final_20261018T024113Z/results.json` → `relations.MR5.violations` = 48 | S4 × L2 = 8. A condition that is not in the CONDITIONS list (`guardrails.CONDITIONS`) can still be paraphrased into a diagnosis label on the family timeline; HO-01, HO-02 (guess-framed diagnoses) and MR5 (48 of 200 own-words diagnoses) pass on the Case Agent path | mitigated (DX-05 closed on the deployed family timeline); HO-01, HO-02, MR5 open on the Case Agent path |
| HZ-04 | Prompt injection via a recording or document | Text inside a recording or a photographed page is an instruction to the model ("ignore the earlier rule ...") | A forged instruction is shown as the care team's | 4 | 2 | 8 | Override phrases are rejected `handoff_day1/agent/guardrails.py:115` ("OVERRIDE_RX"); source authority comes from the update's kind, not its text `handoff_day1/agent/episode.py:70` ("def source_authority"); a recording that tells the app what to write is held as a family-style report, not confirmed: `handoff_day1/agent/episode.py:337` ("def told_to_write"), `handoff_day1/agent/episode.py:1100` ("held as a report (PI-04)") | `handoff_day1/agent/test_fallback_failclosed.py::test_instruction_no_longer_applies_override_is_blocked`; `handoff_day1/agent/test_fallback_failclosed.py::test_disregard_previous_words_override_is_blocked`; `handoff_day1/agent/test_episode_safety_gaps.py::test_injected_discharge_is_held`; `handoff_day1/agent/test_episode_safety_gaps.py::test_clinical_speech_is_still_the_care_teams`; red team `release/benchmarks/redteam_final_20261018T024113Z/results.json` → `summary.per_category[category=prompt_injection].stopped` = 7; former deployed-path gap closed `release/benchmarks/redteam_final_20261018T024113Z/results.json` → `cases[id=PI-04].status` = protected; before the fix: `release/benchmarks/redteam_20261017T140024Z/results.json` → `cases[id=PI-04].status` = gap_confirmed; still open: override carriers in a Case Agent reply `release/benchmarks/metamorphic_final_20261018T024113Z/results.json` → `relations.MR6.violations` = 47 | S4 × L2 = 8. An injected imperative worded in a way the patterns do not know still counts as care-team speech; the other way round, a real clinician's "Tell the family ..." is held as unconfirmed (an over-hold: the family sees it as a report, not as the care team's); HO-06 and MR6 (47 of 200) pass on the Case Agent path | mitigated (PI-04 closed on the deployed family timeline); HO-06, MR6 open on the Case Agent path |
| HZ-05 | Stale or superseded instruction shown as current | A later update changes a plan (discharge date, ward, medicine) but the old fact stays "current"; a correction is read as a new order | Family follows an outdated plan (wrong day, wrong ward, a medicine that was changed) | 4 | 3 | 12 | Family reports that contradict the care team are labelled, not applied: `handoff_day1/agent/episode.py:1461` ("the care team said otherwise"); a transcript correction may not be told as a new order `handoff_day1/agent/guardrails.py:557` ("describes a transcript correction as a change/new order"); supersede suggestions are only pre-ticked, a person decides `handoff_day1/agent/case_agent.py:902` ("a person decides") | `handoff_day1/agent/test_timeline_html.py::test_corrected_and_deleted_sources_reproject_without_stale_claims`; `handoff_day1/agent/test_temporal_round3.py::test_unlinked_superseded_plan_keeps_latest_target_chain`; `handoff_day1/agent/test_episode_revisions.py::test_old_qa_source_removed_has_no_stale_ward_contact`; a cancelled procedure is not shown as planned: `handoff_day1/agent/test_display_cancel_toast.py::test_a_cancelled_surgery_is_not_shown_as_planned_anywhere`; nor one called off, withdrawn or scrapped, or postponed without a new date: `handoff_day1/agent/test_cancel_vocabulary.py::test_cancellations_worded_without_cancel_are_not_planned`; `handoff_day1/agent/test_cancel_vocabulary.py::test_a_postponement_or_delay_without_a_new_date_is_not_upcoming`; red team `release/benchmarks/redteam_final_20261018T024113Z/results.json` → `summary.per_category[category=contradiction_superseded].stopped` = 5 | S4 × L2 = 8. Ordering relies on source event times; the temporal benchmark found no overall accuracy advantage of the journal over full context (`release/evidence_en/ROUND3_ENGINEERING_AND_EVALUATION.md:164`), so complex re-plans can still be ordered wrongly. The cancelled-procedure display reads only the cancellation wordings it knows ("cancelled", "called off", "withdrawn", "scrapped", "put off", "no longer going ahead", a postponement or delay without a new date); a cancellation worded outside that list is still shown as planned | mitigated |
| HZ-06 | Wrong source or wrong person attribution | A quote is cited under a source it is not from; a sentence about another person (a neighbour, a relative) is attributed to the patient | Family trusts a statement for the wrong reason, or acts on another person's plan | 4 | 2 | 8 | A sentence quoted under a source id it is not from is rejected: `handoff_day1/agent/guardrails.py:611` ("quotes a sentence under a source id it is not from") | `handoff_day1/agent/test_episode_qa.py::test_another_persons_name_is_not_rewritten_as_the_patient`; `handoff_day1/agent/test_temporal_round3.py::test_source_local_other_person_discharge_plan_does_not_belong_to_patient`; red team `release/benchmarks/redteam_final_20261018T024113Z/results.json` → `summary.per_category[category=wrong_source_citation].stopped` = 2 | S4 × L1 = 4. Only 2 red-team cases; a mix-up between two families' timelines (storage level) was not evaluated here | mitigated |
| HZ-07 | A family member's report shown as a care-team fact | A relative's message ("they said she can go home") is merged as if the hospital said it | Family plans around a discharge or result that the care team never stated | 4 | 3 | 12 | Family reports that the care team contradicts are labelled: `handoff_day1/agent/episode.py:1460` ("reported by family"); authority by update kind `handoff_day1/agent/episode.py:70` ("def source_authority") | `handoff_day1/agent/test_episode.py::test_family_report_never_overrides_care_team`; `handoff_day1/agent/test_state_conflicts_round2.py::test_family_report_does_not_override_a_care_team_hospital_state` | S4 × L1 = 4. A family report with no care-team statement to contradict it is shown labelled as the family's, which a reader can still misread | mitigated |
| HZ-08 | Endpoint outage or timeout leads to a silently missing update | The model endpoint times out, rate-limits or returns a cut-off reply | A care update never reaches the family and nobody notices | 3 | 4 | 12 | Failures are shown and the recording is kept: `handoff_day1/ui/pages/1_Family_timeline.py:1622` ("Your recording is kept"); transcription failure falls back to typing `handoff_day1/ui/pages/1_Family_timeline.py:1755` ("Could not write out the recording") | `handoff_day1/ui/test_plan_provider_failure.py::test_spoken_timeout_keeps_receipt_and_asr_identity_and_deduplicates_save`; `handoff_day1/ui/test_timeline_page.py::test_extraction_failure_retries_cached_words_without_transcribing_again`; `handoff_day1/agent/test_episode_revisions.py::test_gate_inference_failure_is_visible_and_fail_closed`; outages do happen: `release/benchmarks/tf_bench_20261017T124039Z/results.json` → `per_model.Qwen3.8-27B.failures` = {timeout: 16, truncated: 17} | S3 × L2 = 6. The family must notice the error message and retry; no alert reaches the other family members | mitigated |
| HZ-09 | Speech recognition mis-transcription | Whisper base.en mishears a dose, a time or a name | A wrong word becomes the "quote", so the grounding checks pass on a wrong transcript | 5 | 3 | 15 | The transcript is shown line by line and each line must be ticked before it is added: `handoff_day1/ui/pages/1_Family_timeline.py:991` ("def tick_boxes"); a correction must be checked against the original `handoff_day1/ui/pages/1_Family_timeline.py:2026` ("I checked these words against the original source") | `handoff_day1/ui/test_timeline_page.py::test_spelled_doses_and_frequencies_require_each_line_to_be_checked`; one PriMock57 smoke clip: "two tablets" came out as "a few tablets" `release/evidence_en/ASR_SMOKE.md:9` ("a few tablets") | S5 × L3 = 15. ASR accuracy is not measured beyond one clip; the check relies on the family member who heard the conversation noticing the error | open (no ASR accuracy evaluation) |
| HZ-10 | Fabricated quote: the model cites words nobody said | The model invents a "quote" to support a fact or instruction | A made-up instruction carries the authority of a quotation | 4 | 3 | 12 | Quotes must be found in the update or the cited segment: `handoff_day1/agent/episode.py:372` ("quote not found in the update"), `handoff_day1/agent/case_agent.py:915` ("quote not found in the cited segment") | `scripts/test_redteam_safety.py::test_every_case_that_is_not_a_known_gap_meets_its_expectation`; red team `release/benchmarks/redteam_final_20261018T024113Z/results.json` → `summary.per_category[category=fabricated_quote].stopped` = 4 | S4 × L1 = 4. A quote that exists but is taken out of context is HZ-01 / HZ-05 | mitigated |
| HZ-11 | A supported-looking but semantically wrong fact passes (no semantic check is active) | The deterministic rules check words, numbers and negations, not meaning; the source-support verifier is off in the release and the cross-model judge runs in shadow only | A wrong paraphrase that keeps the quote's words is shown | 4 | 3 | 12 | Verifier mode defaults to off and is off in the release image: `handoff_day1/agent/evidence_gate.py:151` ("os.getenv"), `Dockerfile.release:14` ("KINDRED_VERIFIER_MODE=off"); the judge is evaluation-only `scripts/crosscheck_judge.py:7` ("NOT wired into the product") | Cross-model judge failed its preregistered acceptance rule: `release/benchmarks/crosscheck_20261017T221103Z/results.json` → `acceptance.result` = FAIL; benign false-block rate `release/benchmarks/crosscheck_20261017T221103Z/results.json` → `acceptance.checks.benign_false_block_rate.value` = 0.5778; `scripts/test_redteam_safety.py::test_known_gaps_are_reported_not_hidden` | S4 × L3 = 12. Each fact is shown next to its quote so a reader can compare; nothing in code checks meaning | open (verifier off; judge shadow-only) |
| HZ-12 | Free model text reaches the family as an answer | "Ask about Elena" lets the model write its own answer instead of choosing recorded sentences | An unverified answer is read as fact | 4 | 3 | 12 | Answers are chosen sentence ids, checked against the recorded sentences: `handoff_day1/agent/episode_qa.py:605` ("which is not a sentence id") | `scripts/test_redteam_safety.py::test_model_output_never_reaches_the_family_as_text`; red team benign controls wrongly blocked `release/benchmarks/redteam_final_20261018T024113Z/results.json` → `summary.false_block_rate.blocked` = 0 | S4 × L1 = 4. A correct sentence can still be the wrong answer to the question (selection error) | mitigated |

## Not in scope of this log

- The fall-detection model (MediaPipe pose → GRU) is a separate module and is not in the release image (`Dockerfile.release` copies no `handoff_day1/model/`); its hazards (missed fall, false alarm) are not assessed here.
- Data-protection hazards (health data sent to the hosted endpoint) are handled by policy: only fictional cases and public PriMock57 audio were sent (`release/evidence_en/DEV_README_EXCERPT.md:37`); not a clinical hazard in this sense.
- Hardware and the hosted endpoint's availability guarantees are not visible to us.

## Tests not run by deploy/validate_abd.py

These cited tests run in CI (`.github/workflows/validate.yml`, not yet run on GitHub) and locally with `python <file>`; `deploy/validate_abd.py` runs `handoff_day1/agent/test_*.py`, four `handoff_day1/ui` tests and `deploy/test_*.py` (`scripts/check_hazard_log.py` reads that selection from `deploy/validate_abd.py` itself).

- `scripts/test_redteam_safety.py`
- `scripts/test_verify_claims.py`
- `scripts/test_check_hazard_log.py`
